<!--
SPDX-FileCopyrightText: Contributors to the Power Grid Model project <powergridmodel@lfenergy.org>

SPDX-License-Identifier: MPL-2.0
-->

# Minimal test case with line into itself

A line into itself is a line that is connected to the same node on both ends. It acts as a shunt:

$$
Y_{\text{shunt}} = 2 \pi f c \left(\tan \delta +\mathrm{j}\right)
$$

Note that $Z_{\text{series}}$ is equivalent to $0$ (no net power flow).

This is tested as follows:

1. Create a single-node grid with a source
2. Add 4 components to the grid: 1 line into itself and 1 shunt, as well as sensors on them.
   The attributes are chosen such, that $Y_{\text{shunt}}$ is the same for both components:
   1. $c_{1,\text{line}} = \frac{b_{1,\text{shunt}}}{2 \pi f}$
   2. $\tan \delta_{1,\text{line}} = \frac{b_{1,\text{shunt}}}{g_{1,\text{shunt}}}$
   3. $c_{0,\text{line}} = \frac{b_{0,\text{shunt}}}{2 \pi f}$
   4. $\tan \delta_{0,\text{line}} = \frac{b_{0,\text{shunt}}}{g_{0,\text{shunt}}}$
3. Create a batch update with the following scenarios:
   1. Benchmark case: the lines are fully disconnected, the shunts are connected.
      Idem for the associated sensors.
   2. Actual test case: the lines into itself are connected on both ends, the shunts are disconnected.
      Idem for the associated sensors.
4. Run a power flow - use the results as input for the power and voltage sensors.
5. The automated `test_batch_validation` test runs each scenario from `update_batch.json` and compares its
   result with the corresponding entry in `asym_output_batch.json`. It uses `compare_result` (`np.allclose`)
   with the tolerances in `params.json`.

The asymmetric batch references were regenerated after correcting the Newton-Raphson RHS calculation to use
`J.T @ W`, using `error_tolerance=1e-12` and `max_iterations=100`. The comparison tolerances in `params.json` are unchanged.
